---
publication: ADA
title: "7. Diabetes Technology: Standards of Care in Diabetes—2026"
section: insulin-delivery--insulin-pumps-and-automated-insulin-delivery-systems
section_label: "Insulin Delivery — Insulin Pumps and Automated Insulin Delivery Systems"
year: 2025
url: "https://pmc.ncbi.nlm.nih.gov/articles/PMC12690173/"
publisher_url: "https://doi.org/10.2337/dc26-S007"
license_tier: fair_use_cds
slug: 07-diabetes-technology
surface: pmc-section
fetched_at: "2026-05-06T23:45:36.450Z"
content_sha256: "ea3c745777df4823f9ba34ff9f1d71fdeb11f799d46eda0235fa715614cbd710"
---
Insulin Delivery — Insulin Pumps and Automated Insulin Delivery Systems

Recommendations

7.25a AID systems are the preferred insulin delivery method over MDI, CSII, and sensor-augmented pumps in people with type 1 diabetes, A adults with type 2 diabetes, A children and adolescents with type 2 diabetes, E and those with other forms of insulin-deficient diabetes. B, C, D, E Choice of an AID system should be made based on the individual’s circumstances, preferences, and needs. E
7.25b Consider AID systems for select people with type 2 diabetes treated with basal insulin not achieving individualized glycemic goals. B Choice of an AID system should be made basedon the individual’s circumstances, preferences, and needs. E
7.26 Individuals with diabetes who have been using CSII and/or AID should have continued access across third-party payors. E
Stand-alone Insulin Pumps and AID Systems
Insulin pumps have been available in the U.S. for over 40 years. These devices deliver rapid-acting insulin throughout the day to manage glucose levels. Most insulin pumps use tubing to deliver insulin through a cannula, while a few attach directly to the skin without tubing (pods or patch pumps), and these systems have been approved for use in type 1 and type 2 diabetes. AID systems, which can adjust insulin delivery rates based on sensor glucose values, are preferred over nonautomated pumps and MDI in people with type 1 diabetes and have largely replaced the use of nonintegrated or standard insulin pumps. Recently, three AID systems were approved for use by people with type 2 diabetes.
Historically, studies that compared MDI with insulin pump therapy were relatively small and of short duration. However, a systematic review and meta-analysis concluded that pump therapy in people with type 1 diabetes has modest advantages for lowering A1C levels (−0.30% [95% CI −0.58 to −0.02]) and for reducing severe hypoglycemia rates in children, adolescents, and adults (126). Real-world data on insulin pump use in individuals with type 1 diabetes show benefits in A1C levels and hypoglycemia reductions as well as total daily insulin dose reduction (127).
Although AID systems have been shown to improve outcomes compared with MDI and insulin pump therapy alone, the choice of insulin delivery system is up to the individual along with support from their diabetes care team (126). Thus, the choice of insulin delivery method is based on the characteristics of the person with diabetes and which method is most likely to benefit them. Diabetes Wise (diabeteswise.org/), for individuals with diabetes, Diabetes Wise Pro (pro.diabeteswise.org/), for health care professionals, and the PANTHER Program (pantherprogram.org/device-comparison-chart) have helpful websites to assist health care professionals and people with diabetes in choosing diabetes devices based on their individual needs and preferences.
Adoption of AID and pump therapy in the U.S. shows geographical variations, which may be related to health care professional preference or center characteristics (128) and socioeconomic status, as pump therapy is more common in individuals of higher socioeconomic status, as reflected by private health insurance, family income, and education (128). Given the barriers to optimal diabetes care observed in disadvantaged groups (129), addressing the differences in access to insulin pumps and other diabetes technologies may lower health disparities (130).
AID systems preferentially, as well as insulin pump therapy alone or along with CGM, can be successfully started at the time of diagnosis (131) or at any point when they are needed in the course of an individual’s diabetes. These devices can be safely used in adults (including older adults), adolescents, and children (15,16). Practical aspects of pump therapy initiation include assessment of readiness of the person with diabetes and their caregivers, if applicable. There is no consensus on which factors are most predictive of success with insulin pump or AID therapy (132). However, an understanding of the technical features of the system and how to troubleshoot if problems are encountered is necessary for safe use.Complications and Challenges of Infusing Insulin
Complications of infused insulin can be caused by issues with infusion sets (dislodgement and occlusion), which put individuals at risk for ketosis and DKA and thus must be recognized and managed early (133). Other pump skin issues include lipohypertrophy or, less frequently, lipoatrophy (134) and pump site infection. Discontinuation of pump therapy is relatively uncommon today; the frequency has decreased over the past few decades, and its causes have changed (135). Current reasons for discontinuation are problems with cost or wearability, loss of insurance, dislike of the pump, suboptimal glycemic outcomes, or psychosocial considerations (e.g., anxiety or depression) (130). Common barriers to pump therapy adoption in children and adolescents are concerns regarding the physical interference of the device, discomfort with the idea of having a device on the body, therapeutic effectiveness, and financial burden (136–138).Description of AID Systems
AID systems consist of mainly three components: an insulin pump, a CGM system, and an algorithm that determines insulin delivery. Based on the model and brand of currently FDA-approved and -cleared AID systems, the algorithm can be hosted in the pump body, in an insulin pod, or on a phone app. All AID systems on the market today integrate with one or more CGM systems and adjust insulin delivery either by modulating the preprogrammed basal rates or by replacing the basal rates with microboluses or microdoses of insulin every 5 min.
The modulation of insulin delivery is done by increasing, decreasing, or pausing insulin based on the CGM feedback, the predicted direction of the glucose levels, and the speed with which the glucose levels are changing. Different AID systems modulate insulin based on predicted glucose levels at various times, most commonly 30 min or 1 h. Currently available AID systems have either fixed glucose targets or adjustable glucose targets, ranging from 87 to 180 mg/dL (4.8 to 10 mmol/L), depending on the system. Glucose targets are generally set up for 24 h but can also be adjusted in some systems with up to eight segments per day. All current AID systems provide automated correction doses, whether embedded in the microdose adjustments every 5 min or by providing additional correction boluses with doses that are dependent on the various types of algorithms, with variable frequency and threshold glucose based on the type of control algorithm. Most AID systems can be used in manual mode, although this is generally not recommended, as the benefits of CGM modulation may be partially or totally lost. However, use of AID in manual mode may be necessary in some circumstances, therefore it is important to review and reassess manual-mode settings periodically. Current AID systems still require manual entry of carbohydrates for meal announcements or qualitative meal estimation announcements to calculate prandial doses.
Adjustments for physical activity are available in most AID systems currently on the market. These can be programmed in various time increments. In general, the glucose target is raised to prespecified levels based on AID systems, and these are often accompanied by more conservative insulin delivery to reduce the risk of hypoglycemia in the setting of increased insulin sensitivity other than physical activity, such as prolonged fasting or NPO status for procedures. Of note, some systems may still give autocorrection boluses if the glucose levels rise above a certain threshold even while the exercise/activity mode has been enabled. Details on the available AID systems and their features can be found at pantherprogram.org/device-type.
AID systems have largely replaced other methods of continuous subcutaneous insulin delivery due to the advantages they offer in insulin modulation to adjust insulin doses and minimize hypoglycemia and hyperglycemia.Partial Closed-Loop Systems
Sensor-augmented pumps (SAPs) were the precursors of the currently used AID systems. They are discussed here more for historical perspective because they are no longer commonly used, having been replaced by more fully functional AID systems. SAPs consist of three components: an insulin pump, a CGM system, and an algorithm that automates insulin suspension when glucose is low or is predicted to go low within the next 30 min. Predictive low-glucose suspend systems have been shown to reduce time spent with glucose <70 mg/dL (<3.9 mmol/L) without rebound hyperglycemia during a 6-week randomized crossover trial in people with type 1 diabetes of various ages (139). Similar results were seen in additional studies in adults and children with reduction of hypoglycemia (140–142).Data from Pivotal Trials
All currently FDA-approved and -cleared AID systems were tested for safety and efficacy in their pivotal trials in children, adolescents, and adults with type 1 diabetes (143–145) as well as in adults with type 2 diabetes (146,147). These studies were conducted by following a variety of methodologies, including observational studies as well as RCTs. Regardless of the study design, all AID system pivotal trials that examined individuals 2 years old or older, including older adults, have consistently demonstrated superiority to either standard insulin delivery or SAP and/or usual care (for the randomized trials), with consistent improvement in A1C, increase in TIR, especially overnight, as well as reduction of time spent in hypoglycemia (in the studies in people with type 1 diabetes). The greatest improvements were seen with AID when used in individuals with the highest baseline A1C or lowest TIR (148). These systems may also lower the risk of exercise-related hypoglycemia (149) and have been shown to have psychosocial benefits (150–155). A review of the literature on the health and economic value of AID systems found that AID systems are cost-effective (156). AID is the standard of care for people with type 1 diabetes who are capable of safely using the device and should be the preferred method of insulin delivery in these individuals. The decision to use AID systems should be made based on the preference of the person with diabetes (and/or caregivers) and the availability of resources to provide necessary training, access, and support for their use.Data From Real-world Studies
Data from real-world studies on AID systems have become available and continue to increase rapidly. These studies include large numbers of users, at times even 30-fold higher than the number of people studied in AID pivotal trials (157). It is important to emphasize that for some AID systems all data are automatically collected to the database (158), whereas for other systems data are collected based on voluntary sharing to the database by AID users. A recent systematic review of AID real-world studies, with 20 studies representing 171,209 individuals, substantiated the results observed in the pivotal trials and have confirmed the clinical benefits of AID systems in people with type 1 diabetes. Newer systems have shown increased time spent in automation, and the real-world studies have retrospectively analyzed longer duration of system use compared with their respective pivotal trials, with most analyses occurring for more than 6 months and an average duration of 9 months (157). Benefits include improvement in A1C levels, TIR, and other glucometrics as well as psychosocial benefits (159–164).
Finally, real-world data showed that AID systems provide the same glycemic benefits to Medicare and Medicaid beneficiaries with type 1 and type 2 diabetes, emphasizing that access to this technology should be made available regardless of A1C levels and should be based on the individual’s needs (165).Automated Insulin Delivery Systems in Pregnancy
The use of AID systems in diabetes and pregnancy presents particular challenges, as the current FDA-approved AID systems (except for one that has been FDA approved but is not yet commercially available) have glucose goals that are not pregnancy specific and do not have algorithms designed to achieve pregnancy-specific glucose goals. Initiating or continuing AID systems during pregnancy needs to be assessed carefully. Selected individuals with type 1 diabetes should be evaluated as potential candidates for AID systems in the setting of expert guidance. The details on the use of AID systems in pregnancy are discussed in section 15, “Management of Diabetes in Pregnancy.”Insulin Pumps and Automated Insulin Delivery Systems in People With Type 2 and Other Types of Diabetes
Additional insulin delivery options in people with type 2 diabetes include disposable patch-like devices, which provide either a continuous subcutaneous insulin infusion of rapid-acting insulin (basal) with bolus insulin in 2-unit increments at the press of a button or bolus insulin only, delivered in 2-unit increments, used in conjunction with basal insulin injections (166–169). Use of a technology as a means of insulin delivery is an individual choice for people with diabetes and should be considered an option in those who are capable of safely using the device.
