---
publication: ADA
title: "8. Obesity and Weight Management for the Prevention and Treatment of Diabetes: Standards of Care in Diabetes–2026"
section: medical-devices-for-weight-loss
section_label: "Medical Devices for Weight Loss"
year: 2025
url: "https://pmc.ncbi.nlm.nih.gov/articles/PMC12690172/"
publisher_url: "https://doi.org/10.2337/dc26-S008"
license_tier: fair_use_cds
slug: 08-obesity-and-weight-management
surface: pmc-section
fetched_at: "2026-05-06T23:16:58.073Z"
content_sha256: "5e963d9e7ec0e675782b36da6c512cad41e7cf1e9d0375361d4ed4ebc2eaeb14"
---
While gastric banding devices have fallen out of favor due to their limited long-term efficacy and high rate of complications, several minimally invasive medical devices have been approved by the FDA for short-term weight loss, including implanted gastric balloons, a vagus nerve stimulator, and gastric aspiration therapy (126). High cost, limited insurance coverage, and limited data supporting the efficacy of these devices in the treatment of individuals with diabetes has created uncertainty for their current use and led to the voluntary removal of several of these medical devices from the U.S. market (127).
